************************************************************
BITZER Software v6.15.1 rev2482
(c) 2020, BITZER, Germany. All data subject to change.
Donnerstag, 1. Oktober 2020 08:55:01
************************************************************

Presentation of compressor performance data with polynomials to EN 12900 / ARI 540
------------------------------------------------------------
Input Values:

Compressor model;;;(4FTC-30K)
Mode;;;Refrigeration and Air conditioning
Refrigerant;;;R744
Reference temperature;;;Dew point temp.
Liq. subc. (in condenser);;;0 K
Suct. gas superheat;;;10,00 K
Operating mode;;;Subcritical
Power supply;;;400V-3-50Hz
Capacity control;;;100%
Useful superheat;;;100%

------------------------------------------------------------
Polynomial:
y = c1 + c2*to + c3*tc + c4*to^2 + c5*to*tc + c6*tc^2 + c7*to^3 + c8*tc*to^2 + c9*to*tc^2 + c10*tc^3

Coefficients:
;c1;c2;c3;c4;c5;c6;c7;c8;c9;c10
Q [W];108025,38871082200000000000;3386,52023649922000000000;-2042,70979347714000000000;45,63797200024610000000;-18,44429051952350000000;55,76712304834590000000;-0,03799769753424300000;-0,86954808926418300000;-1,08239521936991000000;-1,56607030726030000000;
P [W];4247,08167684184000000000;-374,35287238251000000000;392,59621731520100000000;-7,94298423722051000000;7,42970802992171000000;1,58269348107585000000;-0,03253782141628140000;0,03021220324253370000;0,06283645696576620000;-0,01409438092285560000;
m [kg/h];1535,80158353350000000000;51,30076407414280000000;-4,55735713915832000000;0,82482981006426400000;-0,07579330365840620000;-0,03623852295672880000;0,01050687829260480000;-0,00082360158897245300;-0,00093533377259636500;-0,00016615949913020000;
I [A];17,70314943251350000000;-0,32042185932358600000;0,26969153191492600000;-0,00642551709460536000;-0,00072395254707216500;0,00770528975373183000;-0,00001929155558056590;-0,00009570777339979990;0,00023280523996768400;-0,00004017325915559760;

------------------------------------------------------------
Validity range of Polynomials
Evaporating SST:;;;-20°C;...;16,8°C
Condensing SDT:;;;5°C;...;31°C
*According EN 12900
Attention: Consider also application range of compressor!

------------------------------------------------------------

