************************************************************
BITZER Software v6.15.1 rev2482
(c) 2020, BITZER, Germany. All data subject to change.
Donnerstag, 1. Oktober 2020 08:54:16
************************************************************

Presentation of compressor performance data with polynomials to EN 12900 / ARI 540
------------------------------------------------------------
Input Values:

Compressor model;;;(4FTC-30K)
Mode;;;Refrigeration and Air conditioning
Refrigerant;;;R744
Reference temperature;;;Dew point temp.
Gas cooling outlet;;;25,0 °C
Suct. gas superheat;;;10,00 K
Operating mode;;;Transcritical
Power supply;;;400V-3-50Hz
Capacity control;;;100%
Useful superheat;;;100%

------------------------------------------------------------
Polynomial:
y = c1 + c2*to + c3*p_HP + c4*to^2 + c5*to*p_HP + c6*p_HP^2 + c7*to^3 + c8*p_HP*to^2 + c9*to*p_HP^2 + c10*p_HP^3

Coefficients:
;c1;c2;c3;c4;c5;c6;c7;c8;c9;c10
Q [W];0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;
P [W];-13643,28386766220000000000;-666,71084263225200000000;614,32617126939600000000;-8,53075194384595000000;8,94204364536806000000;-3,13325231781035000000;-0,03290496561987360000;0,02071123587534440000;-0,01403220393964770000;0,00720092009729605000;
m [kg/h];1713,48733596902000000000;54,08089603726060000000;-5,29454016123850000000;0,84083583901891500000;-0,08071099253171230000;0,00500979706160115000;0,01051434993889650000;-0,00056487233694372300;-0,00001517351860330420;0,00001151066500037660;
I [A];-5,21031130106921000000;-0,82002430699295500000;0,66199948251390000000;-0,01022777819204650000;0,00976212410081571000;-0,00238589490518005000;-0,00004669608309241090;0,00000689607492902588;-0,00000272237737647322;0,00000411361511514571;

------------------------------------------------------------
Validity range of Polynomials
Evaporating SST:;;;-20°C;...;20°C
High pressure:;;;73,8bar(a);...;140bar(a)
Attention: Consider also application range of compressor!

------------------------------------------------------------

