************************************************************
BITZER Software v6.15.1 rev2482
(c) 2020, BITZER, Germany. All data subject to change.
Donnerstag, 1. Oktober 2020 09:02:33
************************************************************

Presentation of compressor performance data with polynomials to EN 12900 / ARI 540
------------------------------------------------------------
Input Values:

Compressor model;;;(4HTC-20K)
Mode;;;Refrigeration and Air conditioning
Refrigerant;;;R744
Reference temperature;;;Dew point temp.
Liq. subc. (in condenser);;;0 K
Suct. gas superheat;;;10,00 K
Operating mode;;;Subcritical
Power supply;;;400V-3-50Hz
Capacity control;;;100%
Useful superheat;;;100%

------------------------------------------------------------
Polynomial:
y = c1 + c2*to + c3*tc + c4*to^2 + c5*to*tc + c6*tc^2 + c7*to^3 + c8*tc*to^2 + c9*to*tc^2 + c10*tc^3

Coefficients:
;c1;c2;c3;c4;c5;c6;c7;c8;c9;c10
Q [W];72777,11437458680000000000;2288,41670756802000000000;-1389,53767217721000000000;29,35419331054880000000;-12,45262783232240000000;36,12137474644810000000;-0,05625408477358240000;-0,57013164244322500000;-0,73149302420971000000;-1,01554642558024000000;
P [W];2654,34570552014000000000;-256,53996297427700000000;271,59807457514800000000;-4,90877335037588000000;4,79299387044152000000;1,08609153403298000000;-0,01740630132035990000;0,00476092484436880000;0,04868496343406260000;-0,01200643419472350000;
m [kg/h];1036,51473682111000000000;34,69700427922310000000;-3,59895872742230000000;0,52939799830282000000;-0,05292879804176040000;-0,02712981472307070000;0,00626584134028519000;-0,00051124405087420300;-0,00064165134874899100;-0,00009373512097697700;
I [A];11,28014253477210000000;-0,19773909072917800000;0,16690102389651700000;-0,00322920058378870000;-0,00189330484718423000;0,00550542464234192000;-0,00000331385139755270;-0,00009726844355183570;0,00017728070639677100;-0,00003002707153175730;

------------------------------------------------------------
Validity range of Polynomials
Evaporating SST:;;;-20°C;...;16,8°C
Condensing SDT:;;;5°C;...;31°C
*According EN 12900
Attention: Consider also application range of compressor!

------------------------------------------------------------

