************************************************************
BITZER Software v6.15.1 rev2482
(c) 2020, BITZER, Germany. All data subject to change.
Donnerstag, 1. Oktober 2020 09:02:38
************************************************************

Presentation of compressor performance data with polynomials to EN 12900 / ARI 540
------------------------------------------------------------
Input Values:

Compressor model;;;(4HTC-20K)
Mode;;;Refrigeration and Air conditioning
Refrigerant;;;R744
Reference temperature;;;Dew point temp.
Gas cooling outlet;;;25,0 °C
Suct. gas superheat;;;10,00 K
Operating mode;;;Transcritical
Power supply;;;400V-3-50Hz
Capacity control;;;100%
Useful superheat;;;100%

------------------------------------------------------------
Polynomial:
y = c1 + c2*to + c3*p_HP + c4*to^2 + c5*to*p_HP + c6*p_HP^2 + c7*to^3 + c8*p_HP*to^2 + c9*to*p_HP^2 + c10*p_HP^3

Coefficients:
;c1;c2;c3;c4;c5;c6;c7;c8;c9;c10
Q [W];0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;
P [W];-9996,06025068975000000000;-453,45246059705600000000;438,53389154674100000000;-4,99962053197480000000;5,91410556930166000000;-2,37086669178297000000;-0,01763906479621670000;0,00320446960309784000;-0,00806664218192681000;0,00574396956895894000;
m [kg/h];1179,68651817137000000000;36,66723659370270000000;-4,34809546580149000000;0,53933091884398500000;-0,05742948904262850000;0,00667013717377170000;0,00627099810974875000;-0,00035049446629169200;0,00000069362544050556;0,00000222402238978224;
I [A];-3,71763520443249000000;-0,51023620017299300000;0,42910164729199000000;-0,00509706710487099000;0,00534206831605793000;-0,00150129019520248000;-0,00002582415961714170;-0,00001889511714063800;0,00000620562349152785;0,00000274143760000279;

------------------------------------------------------------
Validity range of Polynomials
Evaporating SST:;;;-20°C;...;20°C
High pressure:;;;73,8bar(a);...;140bar(a)
Attention: Consider also application range of compressor!

------------------------------------------------------------

