************************************************************
BITZER Software v6.15.1 rev2482
(c) 2020, BITZER, Germany. All data subject to change.
Donnerstag, 1. Oktober 2020 11:22:13
************************************************************

Presentation of compressor performance data with polynomials to EN 12900 / ARI 540
------------------------------------------------------------
Input Values:

Compressor model;;;(4MTC-10K)
Mode;;;Refrigeration and Air conditioning
Refrigerant;;;R744
Reference temperature;;;Dew point temp.
Liq. subc. (in condenser);;;0 K
Suct. gas superheat;;;10,00 K
Operating mode;;;Subcritical
Power supply;;;400V-3-50Hz
Capacity control;;;100%
Useful superheat;;;100%

------------------------------------------------------------
Polynomial:
y = c1 + c2*to + c3*tc + c4*to^2 + c5*to*tc + c6*tc^2 + c7*to^3 + c8*tc*to^2 + c9*to*tc^2 + c10*tc^3

Coefficients:
;c1;c2;c3;c4;c5;c6;c7;c8;c9;c10
Q [W];39418,07761353030000000000;1242,64347293673000000000;-761,75163039664200000000;15,50323025697390000000;-6,75759551663630000000;18,88466588877930000000;-0,03446156931223540000;-0,30325541077147700000;-0,39799088343676800000;-0,53047610389790800000;
P [W];1290,22831394885000000000;-140,83748709249300000000;151,82114942343600000000;-2,26997772392483000000;2,29007110839045000000;0,67257688460089100000;-0,00833390116054731000;-0,00917834117497284000;0,03119199319503190000;-0,00784835310346798000;
m [kg/h];562,20309123218900000000;18,86453189189460000000;-2,23553680247526000000;0,28041724701324100000;-0,03008889430720940000;-0,01645048050706350000;0,00325734641402492000;-0,00029573046433548200;-0,00036263666866344400;-0,00003417733195554680;
I [A];6,82516614340621000000;-0,09728619896185410000;0,08427452529594370000;-0,00109101142961284000;-0,00166263090984866000;0,00309235017803072000;0,00000081068996695793;-0,00006564250607849340;0,00010028882092340500;-0,00001863826933880310;

------------------------------------------------------------
Validity range of Polynomials
Evaporating SST:;;;-20°C;...;16,8°C
Condensing SDT:;;;5°C;...;31°C
*According EN 12900
Attention: Consider also application range of compressor!

------------------------------------------------------------

