************************************************************
BITZER Software v6.15.1 rev2482
(c) 2020, BITZER, Germany. All data subject to change.
Donnerstag, 1. Oktober 2020 11:21:50
************************************************************

Presentation of compressor performance data with polynomials to EN 12900 / ARI 540
------------------------------------------------------------
Input Values:

Compressor model;;;(4MTC-10K)
Mode;;;Refrigeration and Air conditioning
Refrigerant;;;R744
Reference temperature;;;Dew point temp.
Gas cooling outlet;;;25,0 °C
Suct. gas superheat;;;10,00 K
Operating mode;;;Transcritical
Power supply;;;400V-3-50Hz
Capacity control;;;100%
Useful superheat;;;100%

------------------------------------------------------------
Polynomial:
y = c1 + c2*to + c3*p_HP + c4*to^2 + c5*to*p_HP + c6*p_HP^2 + c7*to^3 + c8*p_HP*to^2 + c9*to*p_HP^2 + c10*p_HP^3

Coefficients:
;c1;c2;c3;c4;c5;c6;c7;c8;c9;c10
Q [W];0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;
P [W];-5897,29912319720000000000;-241,62371410745200000000;249,38996873997800000000;-2,08899198248531000000;2,92388550604673000000;-1,36878163128791000000;-0,00845247757519908000;-0,00637118766116930000;-0,00255663848034217000;0,00338134232712579000;
m [kg/h];652,28511984574700000000;19,98174576709660000000;-2,76476074852292000000;0,28616408437114500000;-0,03258894671231790000;0,00507069010482584000;0,00326032208446426000;-0,00020276083389618300;0,00000049048426562564;0,00000043634529623417;
I [A];-1,39134567148413000000;-0,24541557170862800000;0,23585049533997500000;-0,00161821516307341000;0,00217776282987295000;-0,00089678978723353000;-0,00001072516273551660;-0,00002209367265768000;0,00000628622372193675;0,00000183121396745953;

------------------------------------------------------------
Validity range of Polynomials
Evaporating SST:;;;-20°C;...;20°C
High pressure:;;;73,8bar(a);...;140bar(a)
Attention: Consider also application range of compressor!

------------------------------------------------------------

