************************************************************
BITZER Software v6.15.1 rev2482
(c) 2020, BITZER, Germany. All data subject to change.
Donnerstag, 1. Oktober 2020 11:19:13
************************************************************

Presentation of compressor performance data with polynomials to EN 12900 / ARI 540
------------------------------------------------------------
Input Values:

Compressor model;;;6FTE-50K
Mode;;;Refrigeration and Air conditioning
Refrigerant;;;R744
Reference temperature;;;Dew point temp.
Gas cooling outlet;;;25,0 °C
Suct. gas superheat;;;10,00 K
Operating mode;;;Transcritical
Power supply;;;400V-3-50Hz
Capacity control;;;100%
Useful superheat;;;100%

------------------------------------------------------------
Polynomial:
y = c1 + c2*to + c3*p_HP + c4*to^2 + c5*to*p_HP + c6*p_HP^2 + c7*to^3 + c8*p_HP*to^2 + c9*to*p_HP^2 + c10*p_HP^3

Coefficients:
;c1;c2;c3;c4;c5;c6;c7;c8;c9;c10
Q [W];0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;0,00000000000000000000;
P [W];-15179,34653465370000000000;-464,76089108911400000000;754,70346534654100000000;-4,01655742574261000000;1,45824059405950000000;-3,04439702970303000000;0,01023326732673290000;-0,05662407920792040000;0,03846002970296980000;0,00535540990099028000;
m [kg/h];2396,20919901144000000000;69,44488997941970000000;-5,00691806645456000000;0,89933950704311000000;-0,00410373098917569000;-0,00457899885315816000;0,00873555952226036000;0,00163967376135646000;-0,00027724105256122200;-0,00000000165694955946;
I [A];-12,77437637595140000000;-0,88585754644045700000;1,60550156266857000000;-0,01021438602415680000;0,00838224822566439000;-0,00993741438641449000;0,00001826091361082530;-0,00001527328831839150;0,00001228713095414150;0,00002451198070785530;

------------------------------------------------------------
Validity range of Polynomials
Evaporating SST:;;;-20°C;...;20°C
High pressure:;;;73,8bar(a);...;140bar(a)
Attention: Consider also application range of compressor!

------------------------------------------------------------

